# IEC61850 (Eclipse)

App que lê arquivos **SCL** (`.scd` de subestação, `.cid`/`.icd` de um IED) e simula a troca de mensagens **GOOSE** entre relés instanciados no **DigitalRelay**.
Rota `#/iec61850`. Código: `backend/app/scl.py` (leitura), `backend/app/goose.py` (rede simulada), `frontend/src/iec61850/IEC61850App.tsx`,
`frontend/src/components/GooseView.tsx` (aba "IEC 61850" do DigitalRelay).

## O que o app mostra

1. **IEDs** – nome, tipo/modelo, IP, sub-rede, quantidade de blocos e assinaturas.
2. **Blocos de controle GOOSE** – `GSEControl` (nome, dataset, `confRev`, GoID) + endereço da `Communication` (MAC, APPID, VLAN-ID/prioridade, MinTime/MaxTime) e os FCDA do dataset. Nos arquivos SEL cada FCDA é traduzido para o bit do relé (`GGIO` com prefixo `SVT`/`SV`/`LT`/`VB`/`INA`/`OUTA`/`TLED`… + `IndNN` → `SV10T`, `LT24`, `IN101`…).
3. **Publicadores e assinantes** – uma **tabela única** (uma linha por dado do dataset e por assinante) com colunas **Publicador | Assinante | GOOSE Control Block | Dataset | # | Dado publicado (FCDA) | Bit no publicador | Virtual Bit | VB de status | Conferência** e, opcionais, GoID, confRev, MAC, APPID, VLAN-ID, prioridade, MinTime, MaxTime, descrição do bit, origem da assinatura (bloco privado SEL ou `ExtRef`) e "alterado na simulação". Tem busca geral, filtro por coluna, ordenação (clique no título: ▲ ▼ sem ordem), "só com problema" e o menu **Colunas ▾** para mostrar/ocultar colunas e **reordená-las** (▲▼ no menu ou arrastando os títulos da tabela); visibilidade e ordem ficam em `localStorage` `iec.linktable`. A conferência compara a assinatura com o publicador (MAC, APPID, VLAN, `confRev`, GoID, tamanho do dataset).
4. **Parâmetros de teste** – edita, **só na simulação**, os parâmetros dos blocos GOOSE (ativo, GoID, confRev, MAC, APPID, VLAN, prioridade, MinTime, MaxTime) e das assinaturas (ativa, GoID, confRev, MAC, APPID, VLAN, VB de status e o VB que recebe cada dado). A tela traz primeiro **Publicação** (todos os blocos) e, abaixo, **Assinatura**; os botões "Relés exibidos" ocultam os IEDs que você não quer alterar (guardado em `iec.params.hidden`). O checkbox **VLAN Aware** (padrão marcado), quando desmarcado, faz a simulação desconsiderar VLAN-ID e prioridade VLAN na comunicação entre os relés (a conferência deixa de apontá-los). Valida os valores, destaca o que difere do arquivo e restaura por IED ou tudo. Serve para validar configurações (ex.: `confRev` ou MAC diferentes derrubam a assinatura) antes de alterar o projeto no software do relé. O arquivo carregado não é modificado.
5. **Simulação** – instâncias (IED × relé), estado da comunicação, `stNum/sqNum`, valores publicados/recebidos, latência, perda, cabo desconectado.

Arquivos podem ser enviados em várias vezes (vários `.cid`, ou `.scd` + `.cid`); IEDs de mesmo nome são substituídos. O conteúdo privado `SEL_IedComm` (usuários/hash de senha) **nunca** é lido nem exibido.

## Conexão com o DigitalRelay

No DigitalRelay é possível **instanciar vários relés** (barra de relés acima das abas, botão "＋ Relé", até 8). Cada relé tem a aba **IEC 61850**, onde se escolhe o IED do projeto que ele simula (um IED ↔ um relé).
Também dá para associar na aba "Simulação" do app IEC61850.

O 61850 do relé só participa da rede quando o ajuste da porta 1 do RDB permite: **`E61850 = Y`** e **`EGSE = Y`** (classe `P1`). Se já estiverem em `Y` nos ajustes, o relé nasce habilitado; edite em *Ajustes → P1*.

## Modelo simulado (MVP, não é uma pilha Ethernet)

- **Publicação**: valores lidos do Relay Word pelos FCDA. Mudança de valor → `stNum`+1, `sqNum`=0, envio imediato; depois retransmissões com intervalo dobrando de MinTime até MaxTime (`sqNum` cresce).
- **Assinatura**: mensagem aceita só se MAC/APPID/VLAN/`confRev`/GoID/tamanho do dataset conferem. Valores vão para os **VB** (`engine.ext_bits`, aplicados todo ciclo depois dos bits do usuário e antes da lógica SELogic). Os VB passam a aparecer nos cartões de bits virtuais.
- **Perda de comunicação**: sem mensagem válida por **TAL = 2 × MaxTime**, os VB assinados vão a 0 e o VB de status (`pubRxStatus`) vai a 1 (configurável: "pubRxStatus = 1 quando a assinatura cai"). Antes da 1ª mensagem a assinatura também é inválida.
- **SystemLab:** os IEDs do diagrama só associam o relé (e disjuntor/TC/TP); relés vinculados a IEDs do mesmo projeto se comunicam sem elemento de rede (ver [systemlab.md](systemlab.md)).
- **Condições que cortam a comunicação de um IED**: sem relé associado, simulação pausada, `E61850`/`EGSE` = N, `HALARM`, `LINKA` e `LINKB` caídos, cabo desconectado (simulado), perda de pacotes (%), latência (ms), assinatura incompatível com o publicador.
- Relógio da rede = tempo real (a velocidade da simulação de cada relé não escala a rede).

### Premissas a validar com relé real
TAL = 2×MaxTime; polaridade do `pubRxStatus` (1 = falha); mapeamento FCDA→bit para famílias fora do SEL-751; nenhuma emulação de GOOSE Simulation/Test bit, nem de quality (`q=0x1807`).

## API

Ver [api.md](api.md) (`/api/iec61850/*` e `GET /api/sessions`).

## Testes

`backend/tests/test_goose.py` – edição de parâmetros, validação e restauração incluídas; SCL sintético (não usa arquivos da empresa): leitura, propagação de bit, `stNum`, retransmissão, perda por cabo/pausa/E61850/EGSE/sem vínculo, HALARM, `confRev`, latência/perda.
Os arquivos `.scd`/`.cid`/`.rdb` da empresa ficam fora do git (`.gitignore`).

## Qualidade (.q) e "message quality"

- O atributo de qualidade `.q` publicado no dataset é **ignorado** pelo assinante: não vira bit no publicador nem escreve em VB no assinante.
- Uma entrada de assinatura "PUBLICADOR/CFG/GOOSE - message quality" (ou o `pubRxStatus`) é o **estado da comunicação** com aquele publicador: o VB associado vale **1 se a comunicação falhar** e 0 enquanto estiver funcionando.
